{
  "items": [
    {
      "system_type": "PowerCircuit", 
      "load_name": "PANEL L2\r\nSUB FEED BREAKER", 
      "apparent_load": 345284.71834721457, 
      "voltage": 2238.893366675622, 
      "id": 7648731, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "55,57,59", 
      "elements_on_circuit": [
        {
          "category": "Electrical Equipment", 
          "name": "L2", 
          "id": 7548608
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 3, 
      "instance_params": {
        "L Connected": "9056 VA", 
        "Panel": "L1", 
        "CKT_Frame_CED": "250 A", 
        "CKT_Circuit Type_CEDT": "FEEDER", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "4#3/0, 1#6G", 
        "True Current": "89 A", 
        "Category": null, 
        "True Load": "43.02 hp", 
        "Ways": 19, 
        "CKT_Wire Neutral Size_CEDT": "#3/0", 
        "Circuit Number": "55,57,59", 
        "REC Connected": "6660 VA", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 3, 
        "Voltage Drop": "0 V", 
        "Comments": "FURNISH AND INSTALL NEW 125A BREAKER", 
        "CKT_Circuit Number_CEDT": "55,57,59", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "96 A", 
        "CKT_Length_CED": "14' - 2 1/8\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "4912 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "2\"C-(4#3/0, 1#6G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#3/0", 
        "Apparent Load": "32078 VA", 
        "Voltage Drop Percentage_CED": "0.001492", 
        "Load Name": "PANEL L2\r\nSUB FEED BREAKER", 
        "SC_Circuit ElementId": null, 
        "Voltage": "208 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "PANEL L2\r\nSUB FEED BREAKER", 
        "C Connected": "11450 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "96 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "200 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "79 A", 
        "Conduit Size_CEDT": "2\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "79 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "38gO8NNEfAS9xO_c$HJH7E", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 3, 
        "True Current Phase B": "96 A", 
        "CKT_Wire Hot Quantity_CED": 3, 
        "Frame": "250 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "14' - 2 1/8\"", 
        "Apparent Load Phase C": "9520 VA", 
        "Apparent Load Phase B": "11248 VA", 
        "Apparent Load Phase A": "11310 VA", 
        "Circuit Ampacity_CED": "200 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "89 A", 
        "Type": null, 
        "True Load Phase C": "12.77 hp", 
        "True Load Phase B": "15.08 hp", 
        "True Load Phase A": "15.17 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.33442", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "103 A", 
        "Apparent Current Phase A": "96 A", 
        "CKT_Number of Wires_CED": 4, 
        "CKT_Wire Ground Size_CEDT": "#6", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "200 A", 
        "Load Classification": "Spare; L; REC; NC; C", 
        "Wire Size": "3-#3/0, 1-#3/0, 1-#6", 
        "Start Slot": 55, 
        "Type Name": null, 
        "Phase Label": "ABC", 
        "Slot Index": "55,57,59"
      }, 
      "rating": 200.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "PANEL L3                                      SUB FEED BREAKER", 
      "apparent_load": 206774.71910499374, 
      "voltage": 2238.893366675622, 
      "id": 7648746, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "56,58,60", 
      "elements_on_circuit": [
        {
          "category": "Electrical Equipment", 
          "name": "L3", 
          "id": 7548607
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 3, 
      "instance_params": {
        "L Connected": "180 VA", 
        "Panel": "L1", 
        "CKT_Frame_CED": "250 A", 
        "CKT_Circuit Type_CEDT": "FEEDER", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "4#1, 1#6G", 
        "True Current": "53 A", 
        "Category": null, 
        "True Load": "25.76 hp", 
        "H Connected": "3994 VA", 
        "Ways": 20, 
        "CKT_Wire Neutral Size_CEDT": "#1", 
        "Circuit Number": "56,58,60", 
        "REC Connected": "2340 VA", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 3, 
        "Voltage Drop": "3 V", 
        "Comments": "FURNISH AND INSTALL NEW 125A BREAKER", 
        "CKT_Circuit Number_CEDT": "7", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "61 A", 
        "CKT_Length_CED": "53' - 4 9/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "4716 VA", 
        "CKT_Panel_CEDT": "(E) MDP-2", 
        "Conduit and Wire Size_CEDT": "1-1/2\"C-(4#1, 1#6G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#1", 
        "Apparent Load": "19210 VA", 
        "Voltage Drop Percentage_CED": "0.007112", 
        "Load Name": "PANEL L3                                      SUB FEED BREAKER", 
        "SC_Circuit ElementId": null, 
        "Voltage": "208 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "(E) L3", 
        "C Connected": "7980 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "51 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "125 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "49 A", 
        "Conduit Size_CEDT": "1-1/2\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "49 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "38gO8NNEfAS9xO_c$HJH7$", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 3, 
        "True Current Phase B": "51 A", 
        "CKT_Wire Hot Quantity_CED": 3, 
        "Frame": "250 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "182' - 10 5/16\"", 
        "Apparent Load Phase C": "5863 VA", 
        "Apparent Load Phase B": "6060 VA", 
        "Apparent Load Phase A": "7287 VA", 
        "Circuit Ampacity_CED": "130 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "53 A", 
        "Type": null, 
        "True Load Phase C": "7.86 hp", 
        "True Load Phase B": "8.13 hp", 
        "True Load Phase A": "9.77 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.33178", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "43 A", 
        "Apparent Current Phase A": "61 A", 
        "CKT_Number of Wires_CED": 4, 
        "CKT_Wire Ground Size_CEDT": "#6", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "125 A", 
        "Load Classification": "Spare; L; REC; NC; H; C", 
        "Wire Size": "3-#1, 1-#1, 1-#6", 
        "Start Slot": 56, 
        "Type Name": null, 
        "Phase Label": "ABC", 
        "Slot Index": "56,58,60"
      }, 
      "rating": 125.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "L4", 
      "apparent_load": 1064475.3928396746, 
      "voltage": 2583.3385000103331, 
      "id": 7648856, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "1", 
      "elements_on_circuit": [
        {
          "category": "Electrical Equipment", 
          "name": "L4", 
          "id": 7548492
        }
      ], 
      "panel": {
        "name": "TR-L4", 
        "id": 7548398
      }, 
      "poles": 3, 
      "instance_params": {
        "Panel": "TR-L4", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "XFMR SEC", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "(2) 4#1/0, 1#6G", 
        "True Current": "238 A", 
        "Category": null, 
        "True Load": "132.62 hp", 
        "Ways": 1, 
        "CKT_Wire Neutral Size_CEDT": "#1/0", 
        "Circuit Number": "1", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 3, 
        "Voltage Drop": "4 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "1", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "282 A", 
        "CKT_Length_CED": "14' - 11 11/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "95013 VA", 
        "CKT_Panel_CEDT": "TR-L4", 
        "Conduit and Wire Size_CEDT": "(2) 2\"C-(4#1/0, 1#6G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#1/0", 
        "Apparent Load": "98893 VA", 
        "Voltage Drop Percentage_CED": "0.001554", 
        "Load Name": "L4", 
        "SC_Circuit ElementId": null, 
        "Voltage": "240 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "L4", 
        "C Connected": "3880 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "272 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "270 A", 
        "Conduit Size_CEDT": "2\"C", 
        "CKT_Number of Sets_CED": 2, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "270 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "38gO8NNEfAS9xO_c$HJH9D", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 3, 
        "True Current Phase B": "272 A", 
        "CKT_Wire Hot Quantity_CED": 3, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "14' - 10 15/16\"", 
        "Apparent Load Phase C": "32391 VA", 
        "Apparent Load Phase B": "32671 VA", 
        "Apparent Load Phase A": "33831 VA", 
        "Circuit Ampacity_CED": "300 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "238 A", 
        "Type": null, 
        "True Load Phase C": "43.44 hp", 
        "True Load Phase B": "43.81 hp", 
        "True Load Phase A": "45.37 hp", 
        "Connection Type": 0, 
        "Conduit Fill Percentage_CED": "0.2362", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "240 A", 
        "Apparent Current Phase A": "282 A", 
        "CKT_Number of Wires_CED": 4, 
        "CKT_Wire Ground Size_CEDT": "#6", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "Spare; NC; C", 
        "Wire Size": "3-#6, 1-#6, 1-#6", 
        "Start Slot": 1, 
        "Type Name": null, 
        "Phase Label": "ABC", 
        "Slot Index": "1,2,3"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "STAIRMASTER", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792976, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "3", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792798
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#6, 1#6G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 1, 
        "CKT_Wire Neutral Size_CEDT": "#6", 
        "Circuit Number": "3", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "1", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "214' - 7 7/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#6, 1#6G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#6", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.028044", 
        "Load Name": "STAIRMASTER", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "STAIRMASTER", 
        "C Connected": "1920 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "16 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruxN", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "16 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "103' - 8 15/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "1920 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "65 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "2.57 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28537", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#6", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 3, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "3"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792977, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "31", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792882
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 11, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "31", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "2 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "3", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "16 A", 
        "CKT_Length_CED": "267' - 4 7/8\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.022106", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruxM", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "157' - 6 11/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1920 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "2.57 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "16 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 31, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "31"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792978, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "33", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792884
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 11, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "33", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "5", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "270' - 9 7/8\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.022388", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "16 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruxL", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "16 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "160' - 11 11/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "1920 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "2.57 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 33, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "33"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792979, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "35", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792886
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 11, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "35", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "7", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "274' - 2 7/8\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.02267", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "16 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "16 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruxK", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "164' - 4 11/32\"", 
        "Apparent Load Phase C": "1920 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "2.57 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 35, 
        "Type Name": null, 
        "Phase Label": "C", 
        "Slot Index": "35"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792980, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "37", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792888
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 13, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "37", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "9", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "16 A", 
        "CKT_Length_CED": "277' - 7 7/8\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.022953", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruxJ", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "167' - 9 11/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1920 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "2.57 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "16 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 37, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "37"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792981, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "39", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792890
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 13, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "39", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "11", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "281' - 0 7/8\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.023235", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "16 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruxI", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "16 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "171' - 2 11/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "1920 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "2.57 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 39, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "39"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792982, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "41", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792892
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 13, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "41", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "13", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "284' - 5 7/8\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.023518", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "16 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "16 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruxH", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "174' - 7 11/32\"", 
        "Apparent Load Phase C": "1920 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "2.57 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 41, 
        "Type Name": null, 
        "Phase Label": "C", 
        "Slot Index": "41"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792983, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "43", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792894
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 15, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "43", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "15", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "16 A", 
        "CKT_Length_CED": "287' - 10 7/8\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.0238", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruxG", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "178' - 0 11/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1920 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "2.57 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "16 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 43, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "43"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792984, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "20", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792896
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 8, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "20", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "4 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "17", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "16 A", 
        "CKT_Length_CED": "253' - 11 5/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.020993", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruxV", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "144' - 0 15/16\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1920 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "2.57 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "16 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 20, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "20"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792985, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "25", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792898
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 9, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "25", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "2 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "19", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "16 A", 
        "CKT_Length_CED": "257' - 1 7/8\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.021258", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruxU", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "147' - 3 11/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1920 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "2.57 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "16 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 25, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "25"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "STAIRMASTER", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792986, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "19", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792900
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 7, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "19", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "21", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "16 A", 
        "CKT_Length_CED": "241' - 11 7/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.020001", 
        "Load Name": "STAIRMASTER", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "STAIRMASTER", 
        "C Connected": "1920 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruxT", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "131' - 0 15/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1920 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "2.57 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "16 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 19, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "19"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792987, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "23", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792800
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 7, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "23", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "23", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "247' - 8 13/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.020479", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "16 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "16 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruxS", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "137' - 10 15/32\"", 
        "Apparent Load Phase C": "1920 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "2.57 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 23, 
        "Type Name": null, 
        "Phase Label": "C", 
        "Slot Index": "23"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "STAIRMASTER", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792988, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "15", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792902
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 5, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "15", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "25", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "235' - 1 7/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.019437", 
        "Load Name": "STAIRMASTER", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "STAIRMASTER", 
        "C Connected": "1920 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "16 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruxR", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "16 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "124' - 2 9/16\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "1920 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "2.57 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 15, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "15"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "STAIRMASTER", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792989, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "5", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792904
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#6, 1#6G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 1, 
        "CKT_Wire Neutral Size_CEDT": "#6", 
        "Circuit Number": "5", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "27", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "218' - 0 7/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#6, 1#6G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#6", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.02849", 
        "Load Name": "STAIRMASTER", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "STAIRMASTER", 
        "C Connected": "1920 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "16 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "16 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruxQ", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "107' - 1 15/32\"", 
        "Apparent Load Phase C": "1920 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "65 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "2.57 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28537", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#6", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 5, 
        "Type Name": null, 
        "Phase Label": "C", 
        "Slot Index": "5"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "STAIRMASTER", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792990, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "7", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792906
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#6, 1#6G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 3, 
        "CKT_Wire Neutral Size_CEDT": "#6", 
        "Circuit Number": "7", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "29", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "16 A", 
        "CKT_Length_CED": "221' - 5 7/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#6, 1#6G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#6", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.028937", 
        "Load Name": "STAIRMASTER", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "STAIRMASTER", 
        "C Connected": "1920 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruxP", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "110' - 6 15/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1920 VA", 
        "Circuit Ampacity_CED": "65 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "2.57 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28537", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "16 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#6", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 7, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "7"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "STAIRMASTER", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792991, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "9", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792908
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#6, 1#6G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 3, 
        "CKT_Wire Neutral Size_CEDT": "#6", 
        "Circuit Number": "9", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "31", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "224' - 10 7/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#6, 1#6G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#6", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.029383", 
        "Load Name": "STAIRMASTER", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "STAIRMASTER", 
        "C Connected": "1920 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "16 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruxO", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "16 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "113' - 11 15/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "1920 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "65 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "2.57 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28537", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#6", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 9, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "9"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "STAIRMASTER", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792992, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "11", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792910
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#6, 1#6G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 3, 
        "CKT_Wire Neutral Size_CEDT": "#6", 
        "Circuit Number": "11", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "33", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "228' - 3 7/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#6, 1#6G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#6", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.029829", 
        "Load Name": "STAIRMASTER", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "STAIRMASTER", 
        "C Connected": "1920 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "16 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "16 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxd", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "117' - 4 15/32\"", 
        "Apparent Load Phase C": "1920 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "65 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "2.57 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28537", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#6", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 11, 
        "Type Name": null, 
        "Phase Label": "C", 
        "Slot Index": "11"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "STAIRMASTER", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792993, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "13", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792912
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 5, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "13", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "35", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "16 A", 
        "CKT_Length_CED": "231' - 8 7/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.019154", 
        "Load Name": "STAIRMASTER", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "STAIRMASTER", 
        "C Connected": "1920 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxc", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "120' - 9 11/16\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1920 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "2.57 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "16 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 13, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "13"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "STAIRMASTER", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792994, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "17", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall - TV", 
          "id": 7792914
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 5, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "17", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "37", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "238' - 6 7/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.019719", 
        "Load Name": "STAIRMASTER", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "STAIRMASTER", 
        "C Connected": "1920 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "16 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "16 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxb", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "127' - 7 15/32\"", 
        "Apparent Load Phase C": "1920 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "2.57 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 17, 
        "Type Name": null, 
        "Phase Label": "C", 
        "Slot Index": "17"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "POWERED BIKE", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792995, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "26", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792916
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 10, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "26", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "39", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "16 A", 
        "CKT_Length_CED": "268' - 1 3/4\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.022167", 
        "Load Name": "POWERED BIKE", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "POWERED BIKE", 
        "C Connected": "1920 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxa", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "160' - 2 1/2\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1920 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "2.57 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "16 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 26, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "26"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792996, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "10", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792918
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 4, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "10", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "41", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "236' - 11 1/4\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.019587", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "16 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruxZ", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "16 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "126' - 11 15/16\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "1920 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "2.57 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 10, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "10"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "POWERED BIKE", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792997, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "24", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792920
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 8, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "24", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "2 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "43", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "258' - 10\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.021397", 
        "Load Name": "POWERED BIKE", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "POWERED BIKE", 
        "C Connected": "1920 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "16 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "16 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruxY", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "150' - 10 15/16\"", 
        "Apparent Load Phase C": "1920 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "2.57 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 24, 
        "Type Name": null, 
        "Phase Label": "C", 
        "Slot Index": "24"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "POWERED BIKE", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792998, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "22", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792836
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 8, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "22", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "2 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "45", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "255' - 5\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.021114", 
        "Load Name": "POWERED BIKE", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "POWERED BIKE", 
        "C Connected": "1920 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "16 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruxX", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "16 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "147' - 5 15/16\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "1920 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "2.57 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 22, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "22"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7792999, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "12", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792922
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 4, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "12", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "26", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "240' - 3 5/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.019863", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "16 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "16 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruxW", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "130' - 4 15/16\"", 
        "Apparent Load Phase C": "1920 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "2.57 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 12, 
        "Type Name": null, 
        "Phase Label": "C", 
        "Slot Index": "12"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7793000, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "14", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792924
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 6, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "14", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "28", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "16 A", 
        "CKT_Length_CED": "243' - 8 5/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.020145", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxl", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "133' - 10 5/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1920 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "2.57 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "16 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 14, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "14"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7793001, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "8", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792926
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 4, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "8", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "30", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "16 A", 
        "CKT_Length_CED": "233' - 5 5/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.019298", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxk", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "123' - 6 15/16\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1920 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "2.57 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "16 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 8, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "8"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7793002, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "18", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792928
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 6, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "18", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "4 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "32", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "250' - 6 5/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.02071", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "16 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "16 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxj", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "140' - 7 15/16\"", 
        "Apparent Load Phase C": "1920 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "2.57 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 18, 
        "Type Name": null, 
        "Phase Label": "C", 
        "Slot Index": "18"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "POWERED BIKE", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7793003, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "28", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792930
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 10, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "28", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "47", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "271' - 6 3/4\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.022449", 
        "Load Name": "POWERED BIKE", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "POWERED BIKE", 
        "C Connected": "1920 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "16 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxi", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "16 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "163' - 7 1/2\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "1920 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "2.57 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 28, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "28"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7793004, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "16", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792932
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 6, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "16", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "34", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "247' - 1 5/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.020428", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "16 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxh", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "16 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "137' - 3 1/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "1920 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "2.57 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 16, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "16"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7793005, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "32", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792934
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 12, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "32", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "36", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "16 A", 
        "CKT_Length_CED": "280' - 3 3/4\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.023172", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxg", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "170' - 5 1/2\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1920 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "2.57 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "16 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 32, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "32"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7793006, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "30", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792936
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 10, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "30", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "38", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "276' - 11 1/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.022892", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "16 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "16 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxf", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "167' - 0 15/16\"", 
        "Apparent Load Phase C": "1920 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "2.57 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 30, 
        "Type Name": null, 
        "Phase Label": "C", 
        "Slot Index": "30"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7793007, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "4", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792938
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#6, 1#6G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 2, 
        "CKT_Wire Neutral Size_CEDT": "#6", 
        "Circuit Number": "4", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "40", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "226' - 6\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#6, 1#6G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#6", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.029596", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "16 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxe", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "16 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "116' - 8 15/16\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "1920 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "65 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "2.57 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28537", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#6", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 4, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "4"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7793008, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "42", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792940
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 14, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "42", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "2", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "297' - 5 1/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.024587", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "16 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "16 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxt", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "187' - 6 1/2\"", 
        "Apparent Load Phase C": "1920 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "2.57 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 42, 
        "Type Name": null, 
        "Phase Label": "C", 
        "Slot Index": "42"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "STAIRMASTER", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7793009, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "1", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792838
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#6, 1#6G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 1, 
        "CKT_Wire Neutral Size_CEDT": "#6", 
        "Circuit Number": "1", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "4", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "16 A", 
        "CKT_Length_CED": "211' - 2 7/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#6, 1#6G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#6", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.027597", 
        "Load Name": "STAIRMASTER", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "STAIRMASTER", 
        "C Connected": "1920 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxs", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "100' - 3 15/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1920 VA", 
        "Circuit Ampacity_CED": "65 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "2.57 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28537", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "16 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#6", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 1, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "1"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7793010, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "6", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792942
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 2, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "6", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "6", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "229' - 11\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.019006", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "16 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "16 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxr", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "120' - 1 15/16\"", 
        "Apparent Load Phase C": "1920 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "2.57 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 6, 
        "Type Name": null, 
        "Phase Label": "C", 
        "Slot Index": "6"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7793011, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "38", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792944
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 14, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "38", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "8", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "16 A", 
        "CKT_Length_CED": "290' - 7 1/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.024022", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxq", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "180' - 8 1/2\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1920 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "2.57 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "16 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 38, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "38"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7793012, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "36", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792946
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 12, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "36", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "10", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "287' - 2 1/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.02374", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "16 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "16 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxp", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "177' - 3 1/2\"", 
        "Apparent Load Phase C": "1920 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "2.57 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 36, 
        "Type Name": null, 
        "Phase Label": "C", 
        "Slot Index": "36"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7793013, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "34", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792948
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 12, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "34", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "12", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "283' - 9 1/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.023457", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "16 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxo", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "16 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "173' - 10 1/2\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "1920 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "2.57 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 34, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "34"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7793014, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "40", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792950
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 14, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "40", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "14", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "294' - 0 1/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.024304", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "16 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxn", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "16 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "184' - 1 1/2\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "1920 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "2.57 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 40, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "40"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7793015, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "21", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792840
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 7, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "21", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "16", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "244' - 3 7/8\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.020197", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "16 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxm", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "16 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "134' - 5 15/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "1920 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "2.57 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 21, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "21"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7793016, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "44", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792842
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 16, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "44", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "18", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "16 A", 
        "CKT_Length_CED": "301' - 0 3/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.024884", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mrux$", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "190' - 11 1/2\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1920 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "2.57 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "16 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 44, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "44"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7793017, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "2", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792844
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#6, 1#6G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 2, 
        "CKT_Wire Neutral Size_CEDT": "#6", 
        "Circuit Number": "2", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "20", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "16 A", 
        "CKT_Length_CED": "223' - 1\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#6, 1#6G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#6", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.02915", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mrux_", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "113' - 3 15/16\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1920 VA", 
        "Circuit Ampacity_CED": "65 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "2.57 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28537", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "16 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#6", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 2, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "2"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7793018, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "27", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792878
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 9, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "27", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "2 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "22", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "260' - 6 7/8\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.021541", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "16 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxz", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "16 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "150' - 8 11/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "1920 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "2.57 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 27, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "27"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TREADMILL", 
      "apparent_load": 20666.708000082665, 
      "voltage": 1291.6692500051665, 
      "id": 7793019, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "29", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792880
        }
      ], 
      "panel": {
        "name": "L1", 
        "id": 7548609
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L1", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#4, 1#4G", 
        "True Current": "16 A", 
        "Category": null, 
        "True Load": "2.57 hp", 
        "Ways": 9, 
        "CKT_Wire Neutral Size_CEDT": "#4", 
        "Circuit Number": "29", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "2 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "24", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "263' - 11 7/8\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1920 VA", 
        "CKT_Panel_CEDT": "L1", 
        "Conduit and Wire Size_CEDT": "1\"C-(2#4, 1#4G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#4", 
        "Apparent Load": "1920 VA", 
        "Voltage Drop Percentage_CED": "0.021823", 
        "Load Name": "TREADMILL", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TREADMILL", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "16 A", 
        "Conduit Size_CEDT": "1\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "16 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxy", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "154' - 1 25/32\"", 
        "Apparent Load Phase C": "1920 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "85 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "16 A", 
        "Type": null, 
        "True Load Phase C": "2.57 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.28611", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "16 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#4", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#6, 1-#6, 1-#6", 
        "Start Slot": 29, 
        "Type Name": null, 
        "Phase Label": "C", 
        "Slot Index": "29"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "DRINK FOUNTAIN", 
      "apparent_load": 1937.5038750077499, 
      "voltage": 1291.6692500051665, 
      "id": 7793020, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "17", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7834203
        }
      ], 
      "panel": {
        "name": "L2", 
        "id": 7548608
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L2", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#12, 1#12G", 
        "True Current": "2 A", 
        "Category": null, 
        "True Load": "0.24 hp", 
        "Ways": 5, 
        "CKT_Wire Neutral Size_CEDT": "#12", 
        "Circuit Number": "17", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "1 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "17", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "88' - 2\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L2", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#12, 1#12G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#12", 
        "Apparent Load": "180 VA", 
        "Voltage Drop Percentage_CED": "0.004408", 
        "Load Name": "DRINK FOUNTAIN", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "DRINK FOUNTAIN", 
        "C Connected": "180 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "2 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "2 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxx", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "88' - 2\"", 
        "Apparent Load Phase C": "180 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "25 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "2 A", 
        "Type": null, 
        "True Load Phase C": "0.24 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.07486", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "2 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#12", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#12, 1-#12, 1-#12", 
        "Start Slot": 17, 
        "Type Name": null, 
        "Phase Label": "C", 
        "Slot Index": "17"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "VENDING MACHINE", 
      "apparent_load": 10763.910416709721, 
      "voltage": 1291.6692500051665, 
      "id": 7793021, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "1", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792673
        }
      ], 
      "panel": {
        "name": "L3", 
        "id": 7548607
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L3", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#12, 1#12G", 
        "True Current": "8 A", 
        "Category": null, 
        "True Load": "1.34 hp", 
        "Ways": 1, 
        "CKT_Wire Neutral Size_CEDT": "#12", 
        "Circuit Number": "1", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "1", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "8 A", 
        "CKT_Length_CED": "78' - 4 3/4\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1000 VA", 
        "CKT_Panel_CEDT": "L3", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#12, 1#12G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#12", 
        "Apparent Load": "1000 VA", 
        "Voltage Drop Percentage_CED": "0.021777", 
        "Load Name": "VENDING MACHINE", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "VENDING MACHINE", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "GFI", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxw", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "78' - 4 3/4\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1000 VA", 
        "Circuit Ampacity_CED": "25 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "8 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "1.34 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.07486", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "8 A", 
        "Apparent Current Phase A": "8 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#12", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#12, 1-#12, 1-#12", 
        "Start Slot": 1, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "1"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "VENDING MACHINE", 
      "apparent_load": 10763.910416709721, 
      "voltage": 1291.6692500051665, 
      "id": 7793022, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "3", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792676
        }
      ], 
      "panel": {
        "name": "L3", 
        "id": 7548607
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L3", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#12, 1#12G", 
        "True Current": "8 A", 
        "Category": null, 
        "True Load": "1.34 hp", 
        "Ways": 1, 
        "CKT_Wire Neutral Size_CEDT": "#12", 
        "Circuit Number": "3", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "3", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "75' - 1\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1000 VA", 
        "CKT_Panel_CEDT": "L3", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#12, 1#12G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#12", 
        "Apparent Load": "1000 VA", 
        "Voltage Drop Percentage_CED": "0.020856", 
        "Load Name": "VENDING MACHINE", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "VENDING MACHINE", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "8 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "GFI", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxv", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "8 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "75' - 1\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "1000 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "25 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "8 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "1.34 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.07486", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "8 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#12", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#12, 1-#12, 1-#12", 
        "Start Slot": 3, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "3"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "ECH-1 - VESTIBULE HEATER", 
      "apparent_load": 42991.058204338631, 
      "voltage": 2238.893366675622, 
      "id": 7793023, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "5,7", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Ceiling", 
          "id": 7792717
        }
      ], 
      "panel": {
        "name": "L3", 
        "id": 7548607
      }, 
      "poles": 2, 
      "instance_params": {
        "Panel": "L3", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#10, 1#10G", 
        "True Current": "19 A", 
        "Category": null, 
        "True Load": "5.36 hp", 
        "H Connected": "3994 VA", 
        "Ways": 3, 
        "CKT_Wire Neutral Size_CEDT": "", 
        "Circuit Number": "5,7", 
        "CKT_Wire Neutral Quantity_CED": 0, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 2, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "5,7", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "19 A", 
        "CKT_Length_CED": "60' - 7 1/4\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L3", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#10, 1#10G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#10", 
        "Apparent Load": "3994 VA", 
        "Voltage Drop Percentage_CED": "0.013428", 
        "Load Name": "ECH-1 - VESTIBULE HEATER", 
        "SC_Circuit ElementId": null, 
        "Voltage": "208 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "VESTIBULE", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "25 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "19 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "19 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruxu", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 2, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 2, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "60' - 7 1/4\"", 
        "Apparent Load Phase C": "1997 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1997 VA", 
        "Circuit Ampacity_CED": "35 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 0, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "19 A", 
        "Type": null, 
        "True Load Phase C": "2.68 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "2.68 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.11876", 
        "Balanced Load": 1, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "19 A", 
        "Apparent Current Phase A": "19 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#10", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "25 A", 
        "Load Classification": "H", 
        "Wire Size": "2-#10, 1-#10", 
        "Start Slot": 5, 
        "Type Name": null, 
        "Phase Label": "CA", 
        "Slot Index": "5,7"
      }, 
      "rating": 25.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "VENDING MACHINE", 
      "apparent_load": 10763.910416709721, 
      "voltage": 1291.6692500051665, 
      "id": 7793024, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "9", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792783
        }
      ], 
      "panel": {
        "name": "L3", 
        "id": 7548607
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L3", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#12, 1#12G", 
        "True Current": "8 A", 
        "Category": null, 
        "True Load": "1.34 hp", 
        "Ways": 3, 
        "CKT_Wire Neutral Size_CEDT": "#12", 
        "Circuit Number": "9", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "2 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "9", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "70' - 9 1/2\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1000 VA", 
        "CKT_Panel_CEDT": "L3", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#12, 1#12G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#12", 
        "Apparent Load": "1000 VA", 
        "Voltage Drop Percentage_CED": "0.019664", 
        "Load Name": "VENDING MACHINE", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "VENDING MACHINE", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "8 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "GFI", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruu7", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "8 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "70' - 9 1/2\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "1000 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "25 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "8 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "1.34 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.07486", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "8 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#12", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#12, 1-#12, 1-#12", 
        "Start Slot": 9, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "9"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "BIG FAN", 
      "apparent_load": 16145.865625064584, 
      "voltage": 2238.893366675622, 
      "id": 7793025, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "11,13,15", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Fused - 30A", 
          "id": 7792720
        }
      ], 
      "panel": {
        "name": "L3", 
        "id": 7548607
      }, 
      "poles": 3, 
      "instance_params": {
        "Panel": "L3", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "3#12, 1#12G", 
        "True Current": "4 A", 
        "Category": null, 
        "True Load": "2.01 hp", 
        "Ways": 5, 
        "CKT_Wire Neutral Size_CEDT": "", 
        "Circuit Number": "11,13,15", 
        "CKT_Wire Neutral Quantity_CED": 0, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 3, 
        "Voltage Drop": "2 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "11,13,15", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "4 A", 
        "CKT_Length_CED": "108' - 0 11/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L3", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(3#12, 1#12G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#12", 
        "Apparent Load": "1500 VA", 
        "Voltage Drop Percentage_CED": "0.007491", 
        "Load Name": "BIG FAN", 
        "SC_Circuit ElementId": null, 
        "Voltage": "208 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "BIG FAN", 
        "C Connected": "1500 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "4 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "4 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "4 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruu6", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 3, 
        "True Current Phase B": "4 A", 
        "CKT_Wire Hot Quantity_CED": 3, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "108' - 0 11/32\"", 
        "Apparent Load Phase C": "500 VA", 
        "Apparent Load Phase B": "500 VA", 
        "Apparent Load Phase A": "500 VA", 
        "Circuit Ampacity_CED": "25 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 0, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "4 A", 
        "Type": null, 
        "True Load Phase C": "0.67 hp", 
        "True Load Phase B": "0.67 hp", 
        "True Load Phase A": "0.67 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.09981", 
        "Balanced Load": 1, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "4 A", 
        "Apparent Current Phase A": "4 A", 
        "CKT_Number of Wires_CED": 3, 
        "CKT_Wire Ground Size_CEDT": "#12", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "3-#12, 1-#12", 
        "Start Slot": 11, 
        "Type Name": null, 
        "Phase Label": "CAB", 
        "Slot Index": "11,13,15"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "BIG FAN", 
      "apparent_load": 16145.865625064584, 
      "voltage": 2238.893366675622, 
      "id": 7793026, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "17,19,21", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Fused - 30A", 
          "id": 7792723
        }
      ], 
      "panel": {
        "name": "L3", 
        "id": 7548607
      }, 
      "poles": 3, 
      "instance_params": {
        "Panel": "L3", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "3#12, 1#12G", 
        "True Current": "4 A", 
        "Category": null, 
        "True Load": "2.01 hp", 
        "Ways": 7, 
        "CKT_Wire Neutral Size_CEDT": "", 
        "Circuit Number": "17,19,21", 
        "CKT_Wire Neutral Quantity_CED": 0, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 3, 
        "Voltage Drop": "2 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "17,19,21", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "4 A", 
        "CKT_Length_CED": "146' - 0 1/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L3", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(3#12, 1#12G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#12", 
        "Apparent Load": "1500 VA", 
        "Voltage Drop Percentage_CED": "0.010124", 
        "Load Name": "BIG FAN", 
        "SC_Circuit ElementId": null, 
        "Voltage": "208 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "BIG FAN", 
        "C Connected": "1500 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "4 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "4 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "4 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruu5", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 3, 
        "True Current Phase B": "4 A", 
        "CKT_Wire Hot Quantity_CED": 3, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "146' - 0 1/16\"", 
        "Apparent Load Phase C": "500 VA", 
        "Apparent Load Phase B": "500 VA", 
        "Apparent Load Phase A": "500 VA", 
        "Circuit Ampacity_CED": "25 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 0, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "4 A", 
        "Type": null, 
        "True Load Phase C": "0.67 hp", 
        "True Load Phase B": "0.67 hp", 
        "True Load Phase A": "0.67 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.09981", 
        "Balanced Load": 1, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "4 A", 
        "Apparent Current Phase A": "4 A", 
        "CKT_Number of Wires_CED": 3, 
        "CKT_Wire Ground Size_CEDT": "#12", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "3-#12, 1-#12", 
        "Start Slot": 17, 
        "Type Name": null, 
        "Phase Label": "CAB", 
        "Slot Index": "17,19,21"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "CRYOLOUNGE - 103", 
      "apparent_load": 15500.031000061999, 
      "voltage": 1291.6692500051665, 
      "id": 7793027, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "1", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792684
        }
      ], 
      "panel": {
        "name": "L4", 
        "id": 7548492
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L4", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#8, 1#10G", 
        "True Current": "12 A", 
        "Category": null, 
        "True Load": "1.93 hp", 
        "Ways": 1, 
        "CKT_Wire Neutral Size_CEDT": "#8", 
        "Circuit Number": "1", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "GFI", 
        "Number of Poles": 1, 
        "Voltage Drop": "1 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "1", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "12 A", 
        "CKT_Length_CED": "39' - 6 23/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L4", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#8, 1#10G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#8", 
        "Apparent Load": "1440 VA", 
        "Voltage Drop Percentage_CED": "0.006171", 
        "Load Name": "CRYOLOUNGE - 103", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "CRYOLOUNGE - 103", 
        "C Connected": "1440 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "40 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "GFI", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruu4", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "37' - 3\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1440 VA", 
        "Circuit Ampacity_CED": "50 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "12 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "1.93 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.17692", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "12 A", 
        "Apparent Current Phase A": "12 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#10", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "40 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#8, 1-#8, 1-#10", 
        "Start Slot": 1, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "1"
      }, 
      "rating": 40.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "CRYOLOUNGE - 103", 
      "apparent_load": 15500.031000061999, 
      "voltage": 1291.6692500051665, 
      "id": 7793028, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "3", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792759
        }
      ], 
      "panel": {
        "name": "L4", 
        "id": 7548492
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L4", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#8, 1#10G", 
        "True Current": "12 A", 
        "Category": null, 
        "True Load": "1.93 hp", 
        "Ways": 1, 
        "CKT_Wire Neutral Size_CEDT": "#8", 
        "Circuit Number": "3", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "GFI", 
        "Number of Poles": 1, 
        "Voltage Drop": "1 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "3", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "35' - 6 23/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L4", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#8, 1#10G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#8", 
        "Apparent Load": "1440 VA", 
        "Voltage Drop Percentage_CED": "0.005547", 
        "Load Name": "CRYOLOUNGE - 103", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "CRYOLOUNGE - 103", 
        "C Connected": "1440 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "12 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "40 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "GFI", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruu3", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "12 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "34' - 2\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "1440 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "50 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "12 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "1.93 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.17692", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "12 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#10", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "40 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#8, 1-#8, 1-#10", 
        "Start Slot": 3, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "3"
      }, 
      "rating": 40.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "HYDROMASSAGE - 103A", 
      "apparent_load": 46500.093000185996, 
      "voltage": 2583.3385000103331, 
      "id": 7793029, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "5,7", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Specialty Wall - 240V/1Ph", 
          "id": 7792742
        }
      ], 
      "panel": {
        "name": "L4", 
        "id": 7548492
      }, 
      "poles": 2, 
      "instance_params": {
        "Panel": "L4", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#10, 1#10G", 
        "True Current": "18 A", 
        "Category": null, 
        "True Load": "5.79 hp", 
        "Ways": 3, 
        "CKT_Wire Neutral Size_CEDT": "", 
        "Circuit Number": "5,7", 
        "CKT_Wire Neutral Quantity_CED": 0, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "GFI", 
        "Number of Poles": 2, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "5,7", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "18 A", 
        "CKT_Length_CED": "71' - 0 15/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "4320 VA", 
        "CKT_Panel_CEDT": "L4", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#10, 1#10G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#10", 
        "Apparent Load": "4320 VA", 
        "Voltage Drop Percentage_CED": "0.012787", 
        "Load Name": "HYDROMASSAGE - 103A", 
        "SC_Circuit ElementId": null, 
        "Voltage": "240 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "HYDROMASSAGE - 103A", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "30 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "GFI", 
        "Power Factor": "1", 
        "True Current Phase C": "18 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "18 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruu2", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 2, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 2, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "76' - 2 25/32\"", 
        "Apparent Load Phase C": "2160 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "2160 VA", 
        "Circuit Ampacity_CED": "35 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 0, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "18 A", 
        "Type": null, 
        "True Load Phase C": "2.9 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "2.9 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.11876", 
        "Balanced Load": 1, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "18 A", 
        "Apparent Current Phase A": "18 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#10", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "30 A", 
        "Load Classification": "NC", 
        "Wire Size": "2-#10, 1-#10", 
        "Start Slot": 5, 
        "Type Name": null, 
        "Phase Label": "CA", 
        "Slot Index": "5,7"
      }, 
      "rating": 30.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "HYDROMASSAGE - 103A", 
      "apparent_load": 46500.093000185996, 
      "voltage": 2583.3385000103331, 
      "id": 7793030, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "9,11", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Specialty Wall - 240V/1Ph", 
          "id": 7792745
        }
      ], 
      "panel": {
        "name": "L4", 
        "id": 7548492
      }, 
      "poles": 2, 
      "instance_params": {
        "Panel": "L4", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#10, 1#10G", 
        "True Current": "18 A", 
        "Category": null, 
        "True Load": "5.79 hp", 
        "Ways": 3, 
        "CKT_Wire Neutral Size_CEDT": "", 
        "Circuit Number": "9,11", 
        "CKT_Wire Neutral Quantity_CED": 0, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "GFI", 
        "Number of Poles": 2, 
        "Voltage Drop": "2 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "9,11", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "45' - 9 7/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "4320 VA", 
        "CKT_Panel_CEDT": "L4", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#10, 1#10G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#10", 
        "Apparent Load": "4320 VA", 
        "Voltage Drop Percentage_CED": "0.008238", 
        "Load Name": "HYDROMASSAGE - 103A", 
        "SC_Circuit ElementId": null, 
        "Voltage": "240 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "HYDROMASSAGE - 103A", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "18 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "30 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "GFI", 
        "Power Factor": "1", 
        "True Current Phase C": "18 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "18 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruu1", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 2, 
        "True Current Phase B": "18 A", 
        "CKT_Wire Hot Quantity_CED": 2, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "50' - 11 15/32\"", 
        "Apparent Load Phase C": "2160 VA", 
        "Apparent Load Phase B": "2160 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "35 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 0, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "18 A", 
        "Type": null, 
        "True Load Phase C": "2.9 hp", 
        "True Load Phase B": "2.9 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.11876", 
        "Balanced Load": 1, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "18 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#10", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "30 A", 
        "Load Classification": "NC", 
        "Wire Size": "2-#10, 1-#10", 
        "Start Slot": 9, 
        "Type Name": null, 
        "Phase Label": "BC", 
        "Slot Index": "9,11"
      }, 
      "rating": 30.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "HYDROMASSAGE - 103A", 
      "apparent_load": 46500.093000185996, 
      "voltage": 2583.3385000103331, 
      "id": 7793031, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "13,15", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Specialty Wall - 240V/1Ph", 
          "id": 7792748
        }
      ], 
      "panel": {
        "name": "L4", 
        "id": 7548492
      }, 
      "poles": 2, 
      "instance_params": {
        "Panel": "L4", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#10, 1#10G", 
        "True Current": "18 A", 
        "Category": null, 
        "True Load": "5.79 hp", 
        "Ways": 5, 
        "CKT_Wire Neutral Size_CEDT": "", 
        "Circuit Number": "13,15", 
        "CKT_Wire Neutral Quantity_CED": 0, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "GFI", 
        "Number of Poles": 2, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "13,15", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "18 A", 
        "CKT_Length_CED": "56' - 3 7/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "4320 VA", 
        "CKT_Panel_CEDT": "L4", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#10, 1#10G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#10", 
        "Apparent Load": "4320 VA", 
        "Voltage Drop Percentage_CED": "0.010128", 
        "Load Name": "HYDROMASSAGE - 103A", 
        "SC_Circuit ElementId": null, 
        "Voltage": "240 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "HYDROMASSAGE - 103A", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "18 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "30 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "GFI", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruu0", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 2, 
        "True Current Phase B": "18 A", 
        "CKT_Wire Hot Quantity_CED": 2, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "61' - 1 9/16\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "2160 VA", 
        "Apparent Load Phase A": "2160 VA", 
        "Circuit Ampacity_CED": "35 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 0, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "18 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "2.9 hp", 
        "True Load Phase A": "2.9 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.11876", 
        "Balanced Load": 1, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "18 A", 
        "Apparent Current Phase A": "18 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#10", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "30 A", 
        "Load Classification": "NC", 
        "Wire Size": "2-#10, 1-#10", 
        "Start Slot": 13, 
        "Type Name": null, 
        "Phase Label": "AB", 
        "Slot Index": "13,15"
      }, 
      "rating": 30.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "HYDROMASSAGE - 103A", 
      "apparent_load": 46500.093000185996, 
      "voltage": 2583.3385000103331, 
      "id": 7793032, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "17,19", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Specialty Wall - 240V/1Ph", 
          "id": 7792751
        }
      ], 
      "panel": {
        "name": "L4", 
        "id": 7548492
      }, 
      "poles": 2, 
      "instance_params": {
        "Panel": "L4", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#10, 1#10G", 
        "True Current": "18 A", 
        "Category": null, 
        "True Load": "5.79 hp", 
        "Ways": 7, 
        "CKT_Wire Neutral Size_CEDT": "", 
        "Circuit Number": "17,19", 
        "CKT_Wire Neutral Quantity_CED": 0, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "GFI", 
        "Number of Poles": 2, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "17,19", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "18 A", 
        "CKT_Length_CED": "66' - 0 23/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "4320 VA", 
        "CKT_Panel_CEDT": "L4", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#10, 1#10G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#10", 
        "Apparent Load": "4320 VA", 
        "Voltage Drop Percentage_CED": "0.011891", 
        "Load Name": "HYDROMASSAGE - 103A", 
        "SC_Circuit ElementId": null, 
        "Voltage": "240 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "HYDROMASSAGE - 103A", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "30 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "GFI", 
        "Power Factor": "1", 
        "True Current Phase C": "18 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "18 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuF", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 2, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 2, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "71' - 1 1/8\"", 
        "Apparent Load Phase C": "2160 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "2160 VA", 
        "Circuit Ampacity_CED": "35 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 0, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "18 A", 
        "Type": null, 
        "True Load Phase C": "2.9 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "2.9 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.11876", 
        "Balanced Load": 1, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "18 A", 
        "Apparent Current Phase A": "18 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#10", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "30 A", 
        "Load Classification": "NC", 
        "Wire Size": "2-#10, 1-#10", 
        "Start Slot": 17, 
        "Type Name": null, 
        "Phase Label": "CA", 
        "Slot Index": "17,19"
      }, 
      "rating": 30.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "STAND-UP TANNER - 103C", 
      "apparent_load": 111858.55705044745, 
      "voltage": 2583.3385000103331, 
      "id": 7793033, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "21,23,25", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Fused - 60A", 
          "id": 7792738
        }
      ], 
      "panel": {
        "name": "L4", 
        "id": 7548492
      }, 
      "poles": 3, 
      "instance_params": {
        "Panel": "L4", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "3#8, 1#10G", 
        "True Current": "25 A", 
        "Category": null, 
        "True Load": "13.94 hp", 
        "Ways": 9, 
        "CKT_Wire Neutral Size_CEDT": "", 
        "Circuit Number": "21,23,25", 
        "CKT_Wire Neutral Quantity_CED": 0, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 3, 
        "Voltage Drop": "4 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "21,23,25", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "29 A", 
        "CKT_Length_CED": "94' - 2 23/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "10392 VA", 
        "CKT_Panel_CEDT": "L4", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(3#8, 1#10G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#8", 
        "Apparent Load": "10392 VA", 
        "Voltage Drop Percentage_CED": "0.01326", 
        "Load Name": "STAND-UP TANNER - 103C", 
        "SC_Circuit ElementId": null, 
        "Voltage": "240 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "STAND-UP TANNER - 103C", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "29 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "40 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "29 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "29 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuE", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 3, 
        "True Current Phase B": "29 A", 
        "CKT_Wire Hot Quantity_CED": 3, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "92' - 10 5/16\"", 
        "Apparent Load Phase C": "3464 VA", 
        "Apparent Load Phase B": "3464 VA", 
        "Apparent Load Phase A": "3464 VA", 
        "Circuit Ampacity_CED": "50 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 0, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "25 A", 
        "Type": null, 
        "True Load Phase C": "4.65 hp", 
        "True Load Phase B": "4.65 hp", 
        "True Load Phase A": "4.65 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.24559", 
        "Balanced Load": 1, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "25 A", 
        "Apparent Current Phase A": "29 A", 
        "CKT_Number of Wires_CED": 3, 
        "CKT_Wire Ground Size_CEDT": "#10", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "40 A", 
        "Load Classification": "NC", 
        "Wire Size": "3-#8, 1-#10", 
        "Start Slot": 21, 
        "Type Name": null, 
        "Phase Label": "BCA", 
        "Slot Index": "21,23,25"
      }, 
      "rating": 40.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "STAND-UP TANNER - 103C", 
      "apparent_load": 111858.55705044745, 
      "voltage": 2583.3385000103331, 
      "id": 7793034, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "27,29,31", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Fused - 60A", 
          "id": 7792762
        }
      ], 
      "panel": {
        "name": "L4", 
        "id": 7548492
      }, 
      "poles": 3, 
      "instance_params": {
        "Panel": "L4", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "3#8, 1#10G", 
        "True Current": "25 A", 
        "Category": null, 
        "True Load": "13.94 hp", 
        "Ways": 11, 
        "CKT_Wire Neutral Size_CEDT": "", 
        "Circuit Number": "27,29,31", 
        "CKT_Wire Neutral Quantity_CED": 0, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 3, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "27,29,31", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "29 A", 
        "CKT_Length_CED": "64' - 2 9/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "10392 VA", 
        "CKT_Panel_CEDT": "L4", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(3#8, 1#10G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#8", 
        "Apparent Load": "10392 VA", 
        "Voltage Drop Percentage_CED": "0.009033", 
        "Load Name": "STAND-UP TANNER - 103C", 
        "SC_Circuit ElementId": null, 
        "Voltage": "240 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "STAND-UP TANNER - 103C", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "29 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "40 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "29 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "29 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuD", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 3, 
        "True Current Phase B": "29 A", 
        "CKT_Wire Hot Quantity_CED": 3, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "65' - 2 1/4\"", 
        "Apparent Load Phase C": "3464 VA", 
        "Apparent Load Phase B": "3464 VA", 
        "Apparent Load Phase A": "3464 VA", 
        "Circuit Ampacity_CED": "50 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 0, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "25 A", 
        "Type": null, 
        "True Load Phase C": "4.65 hp", 
        "True Load Phase B": "4.65 hp", 
        "True Load Phase A": "4.65 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.24559", 
        "Balanced Load": 1, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "25 A", 
        "Apparent Current Phase A": "29 A", 
        "CKT_Number of Wires_CED": 3, 
        "CKT_Wire Ground Size_CEDT": "#10", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "40 A", 
        "Load Classification": "NC", 
        "Wire Size": "3-#8, 1-#10", 
        "Start Slot": 27, 
        "Type Name": null, 
        "Phase Label": "BCA", 
        "Slot Index": "27,29,31"
      }, 
      "rating": 40.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TLT TANNING - 103F", 
      "apparent_load": 120803.36660673321, 
      "voltage": 2583.3385000103331, 
      "id": 7793035, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "33,35,37", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Fused - 60A", 
          "id": 7792765
        }
      ], 
      "panel": {
        "name": "L4", 
        "id": 7548492
      }, 
      "poles": 3, 
      "instance_params": {
        "Panel": "L4", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "3#8, 1#10G", 
        "True Current": "27 A", 
        "Category": null, 
        "True Load": "15.05 hp", 
        "Ways": 13, 
        "CKT_Wire Neutral Size_CEDT": "", 
        "Circuit Number": "33,35,37", 
        "CKT_Wire Neutral Quantity_CED": 0, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 3, 
        "Voltage Drop": "4 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "33,35,37", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "31 A", 
        "CKT_Length_CED": "97' - 6 1/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "11223 VA", 
        "CKT_Panel_CEDT": "L4", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(3#8, 1#10G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#8", 
        "Apparent Load": "11223 VA", 
        "Voltage Drop Percentage_CED": "0.014818", 
        "Load Name": "TLT TANNING - 103F", 
        "SC_Circuit ElementId": null, 
        "Voltage": "240 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TLT TANNING - 103F", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "31 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "40 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "31 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "31 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuC", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 3, 
        "True Current Phase B": "31 A", 
        "CKT_Wire Hot Quantity_CED": 3, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "86' - 10 23/32\"", 
        "Apparent Load Phase C": "3741 VA", 
        "Apparent Load Phase B": "3741 VA", 
        "Apparent Load Phase A": "3741 VA", 
        "Circuit Ampacity_CED": "50 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 0, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "27 A", 
        "Type": null, 
        "True Load Phase C": "5.02 hp", 
        "True Load Phase B": "5.02 hp", 
        "True Load Phase A": "5.02 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.24559", 
        "Balanced Load": 1, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "27 A", 
        "Apparent Current Phase A": "31 A", 
        "CKT_Number of Wires_CED": 3, 
        "CKT_Wire Ground Size_CEDT": "#10", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "40 A", 
        "Load Classification": "NC", 
        "Wire Size": "3-#8, 1-#10", 
        "Start Slot": 33, 
        "Type Name": null, 
        "Phase Label": "BCA", 
        "Slot Index": "33,35,37"
      }, 
      "rating": 40.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "HYBRID TANNER - 103B", 
      "apparent_load": 125291.91725050117, 
      "voltage": 2583.3385000103331, 
      "id": 7793036, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "2,4,6", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Fused - 60A", 
          "id": 7792768
        }
      ], 
      "panel": {
        "name": "L4", 
        "id": 7548492
      }, 
      "poles": 3, 
      "instance_params": {
        "Panel": "L4", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "3#8, 1#10G", 
        "True Current": "28 A", 
        "Category": null, 
        "True Load": "15.61 hp", 
        "Ways": 2, 
        "CKT_Wire Neutral Size_CEDT": "", 
        "Circuit Number": "2,4,6", 
        "CKT_Wire Neutral Quantity_CED": 0, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 3, 
        "Voltage Drop": "4 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "2,4,6", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "32 A", 
        "CKT_Length_CED": "86' - 1 11/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "11640 VA", 
        "CKT_Panel_CEDT": "L4", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(3#8, 1#10G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#8", 
        "Apparent Load": "11640 VA", 
        "Voltage Drop Percentage_CED": "0.013573", 
        "Load Name": "HYBRID TANNER - 103B", 
        "SC_Circuit ElementId": null, 
        "Voltage": "240 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "HYBRID TANNER - 103B", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "32 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "40 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "32 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "32 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuB", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 3, 
        "True Current Phase B": "32 A", 
        "CKT_Wire Hot Quantity_CED": 3, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "85' - 10 21/32\"", 
        "Apparent Load Phase C": "3880 VA", 
        "Apparent Load Phase B": "3880 VA", 
        "Apparent Load Phase A": "3880 VA", 
        "Circuit Ampacity_CED": "50 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 0, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "28 A", 
        "Type": null, 
        "True Load Phase C": "5.2 hp", 
        "True Load Phase B": "5.2 hp", 
        "True Load Phase A": "5.2 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.24559", 
        "Balanced Load": 1, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "28 A", 
        "Apparent Current Phase A": "32 A", 
        "CKT_Number of Wires_CED": 3, 
        "CKT_Wire Ground Size_CEDT": "#10", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "40 A", 
        "Load Classification": "NC", 
        "Wire Size": "3-#8, 1-#10", 
        "Start Slot": 2, 
        "Type Name": null, 
        "Phase Label": "ABC", 
        "Slot Index": "2,4,6"
      }, 
      "rating": 40.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "HYBRID LIGHT BED - 103E", 
      "apparent_load": 120803.36660673321, 
      "voltage": 2583.3385000103331, 
      "id": 7793037, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "8,10,12", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Fused - 60A", 
          "id": 7792773
        }
      ], 
      "panel": {
        "name": "L4", 
        "id": 7548492
      }, 
      "poles": 3, 
      "instance_params": {
        "Panel": "L4", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "3#8, 1#10G", 
        "True Current": "27 A", 
        "Category": null, 
        "True Load": "15.05 hp", 
        "Ways": 4, 
        "CKT_Wire Neutral Size_CEDT": "", 
        "Circuit Number": "8,10,12", 
        "CKT_Wire Neutral Quantity_CED": 0, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 3, 
        "Voltage Drop": "4 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "8,10,12", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "31 A", 
        "CKT_Length_CED": "97' - 4 27/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "11223 VA", 
        "CKT_Panel_CEDT": "L4", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(3#8, 1#10G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#8", 
        "Apparent Load": "11223 VA", 
        "Voltage Drop Percentage_CED": "0.014803", 
        "Load Name": "HYBRID LIGHT BED - 103E", 
        "SC_Circuit ElementId": null, 
        "Voltage": "240 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "HYBRID LIGHT BED - 103E", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "31 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "40 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "31 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "31 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuA", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 3, 
        "True Current Phase B": "31 A", 
        "CKT_Wire Hot Quantity_CED": 3, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "97' - 2 27/32\"", 
        "Apparent Load Phase C": "3741 VA", 
        "Apparent Load Phase B": "3741 VA", 
        "Apparent Load Phase A": "3741 VA", 
        "Circuit Ampacity_CED": "50 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 0, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "27 A", 
        "Type": null, 
        "True Load Phase C": "5.02 hp", 
        "True Load Phase B": "5.02 hp", 
        "True Load Phase A": "5.02 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.24559", 
        "Balanced Load": 1, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "27 A", 
        "Apparent Current Phase A": "31 A", 
        "CKT_Number of Wires_CED": 3, 
        "CKT_Wire Ground Size_CEDT": "#10", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "40 A", 
        "Load Classification": "NC", 
        "Wire Size": "3-#8, 1-#10", 
        "Start Slot": 8, 
        "Type Name": null, 
        "Phase Label": "ABC", 
        "Slot Index": "8,10,12"
      }, 
      "rating": 40.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TLT TANNING - 103F", 
      "apparent_load": 120803.36660673321, 
      "voltage": 2583.3385000103331, 
      "id": 7793038, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "14,16,18", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Fused - 60A", 
          "id": 7792779
        }
      ], 
      "panel": {
        "name": "L4", 
        "id": 7548492
      }, 
      "poles": 3, 
      "instance_params": {
        "Panel": "L4", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "3#8, 1#10G", 
        "True Current": "27 A", 
        "Category": null, 
        "True Load": "15.05 hp", 
        "Ways": 6, 
        "CKT_Wire Neutral Size_CEDT": "", 
        "Circuit Number": "14,16,18", 
        "CKT_Wire Neutral Quantity_CED": 0, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 3, 
        "Voltage Drop": "4 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "14,16,18", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "31 A", 
        "CKT_Length_CED": "81' - 9 25/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "11223 VA", 
        "CKT_Panel_CEDT": "L4", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(3#8, 1#10G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#8", 
        "Apparent Load": "11223 VA", 
        "Voltage Drop Percentage_CED": "0.012434", 
        "Load Name": "TLT TANNING - 103F", 
        "SC_Circuit ElementId": null, 
        "Voltage": "240 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TLT TANNING - 103F", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "31 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "40 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "31 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "31 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruu9", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 3, 
        "True Current Phase B": "31 A", 
        "CKT_Wire Hot Quantity_CED": 3, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "89' - 1 19/32\"", 
        "Apparent Load Phase C": "3741 VA", 
        "Apparent Load Phase B": "3741 VA", 
        "Apparent Load Phase A": "3741 VA", 
        "Circuit Ampacity_CED": "50 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 0, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "27 A", 
        "Type": null, 
        "True Load Phase C": "5.02 hp", 
        "True Load Phase B": "5.02 hp", 
        "True Load Phase A": "5.02 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.24559", 
        "Balanced Load": 1, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "27 A", 
        "Apparent Current Phase A": "31 A", 
        "CKT_Number of Wires_CED": 3, 
        "CKT_Wire Ground Size_CEDT": "#10", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "40 A", 
        "Load Classification": "NC", 
        "Wire Size": "3-#8, 1-#10", 
        "Start Slot": 14, 
        "Type Name": null, 
        "Phase Label": "ABC", 
        "Slot Index": "14,16,18"
      }, 
      "rating": 40.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "HYBRID TANNER - 103B", 
      "apparent_load": 125291.91725050117, 
      "voltage": 2583.3385000103331, 
      "id": 7793039, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "20,22,24", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Fused - 60A", 
          "id": 7792830
        }
      ], 
      "panel": {
        "name": "L4", 
        "id": 7548492
      }, 
      "poles": 3, 
      "instance_params": {
        "Panel": "L4", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "3#8, 1#10G", 
        "True Current": "28 A", 
        "Category": null, 
        "True Load": "15.61 hp", 
        "Ways": 8, 
        "CKT_Wire Neutral Size_CEDT": "", 
        "Circuit Number": "20,22,24", 
        "CKT_Wire Neutral Quantity_CED": 0, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 3, 
        "Voltage Drop": "4 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "20,22,24", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "32 A", 
        "CKT_Length_CED": "77' - 0 13/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "11640 VA", 
        "CKT_Panel_CEDT": "L4", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(3#8, 1#10G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#8", 
        "Apparent Load": "11640 VA", 
        "Voltage Drop Percentage_CED": "0.012142", 
        "Load Name": "HYBRID TANNER - 103B", 
        "SC_Circuit ElementId": null, 
        "Voltage": "240 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "HYBRID TANNER - 103B", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "32 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "40 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "32 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "32 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruu8", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 3, 
        "True Current Phase B": "32 A", 
        "CKT_Wire Hot Quantity_CED": 3, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "82' - 5 3/4\"", 
        "Apparent Load Phase C": "3880 VA", 
        "Apparent Load Phase B": "3880 VA", 
        "Apparent Load Phase A": "3880 VA", 
        "Circuit Ampacity_CED": "50 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 0, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "28 A", 
        "Type": null, 
        "True Load Phase C": "5.2 hp", 
        "True Load Phase B": "5.2 hp", 
        "True Load Phase A": "5.2 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.24559", 
        "Balanced Load": 1, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "28 A", 
        "Apparent Current Phase A": "32 A", 
        "CKT_Number of Wires_CED": 3, 
        "CKT_Wire Ground Size_CEDT": "#10", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "40 A", 
        "Load Classification": "NC", 
        "Wire Size": "3-#8, 1-#10", 
        "Start Slot": 20, 
        "Type Name": null, 
        "Phase Label": "ABC", 
        "Slot Index": "20,22,24"
      }, 
      "rating": 40.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "RPCTS - BCS", 
      "apparent_load": 7750.0155000309996, 
      "voltage": 1291.6692500051665, 
      "id": 7793040, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "10", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792739
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792769
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792771
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792831
        }
      ], 
      "panel": {
        "name": "L3", 
        "id": 7548607
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L3", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#12, 1#12G", 
        "True Current": "6 A", 
        "Category": null, 
        "True Load": "0.97 hp", 
        "Ways": 4, 
        "CKT_Wire Neutral Size_CEDT": "#12", 
        "Circuit Number": "10", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 4, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "2 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "23", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "96' - 10 15/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L3", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#12, 1#12G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#12", 
        "Apparent Load": "720 VA", 
        "Voltage Drop Percentage_CED": "0.019382", 
        "Load Name": "RPCTS - BCS", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "RPCTS - BCS", 
        "C Connected": "720 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "6 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuN", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "6 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "96' - 10 15/16\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "720 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "25 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "6 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0.97 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.07486", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "6 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#12", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#12, 1-#12, 1-#12", 
        "Start Slot": 10, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "10"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TV TRUSS", 
      "apparent_load": 11625.023250046499, 
      "voltage": 1291.6692500051665, 
      "id": 7793041, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "1", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792854
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792855
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792857
        }
      ], 
      "panel": {
        "name": "L2", 
        "id": 7548608
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L2", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#10, 1#10G", 
        "True Current": "9 A", 
        "Category": null, 
        "True Load": "1.45 hp", 
        "Ways": 1, 
        "CKT_Wire Neutral Size_CEDT": "#10", 
        "Circuit Number": "1", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 3, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "1", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "9 A", 
        "CKT_Length_CED": "139' - 4 7/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L2", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#10, 1#10G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#10", 
        "Apparent Load": "1080 VA", 
        "Voltage Drop Percentage_CED": "0.025083", 
        "Load Name": "TV TRUSS", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TV TRUSS", 
        "C Connected": "1080 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuM", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "139' - 4 7/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1080 VA", 
        "Circuit Ampacity_CED": "35 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "9 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "1.45 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.11876", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "9 A", 
        "Apparent Current Phase A": "9 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#10", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#10, 1-#10, 1-#10", 
        "Start Slot": 1, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "1"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TV TRUSS", 
      "apparent_load": 11625.023250046499, 
      "voltage": 1291.6692500051665, 
      "id": 7793042, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "3", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792851
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792852
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792858
        }
      ], 
      "panel": {
        "name": "L2", 
        "id": 7548608
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L2", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#10, 1#10G", 
        "True Current": "9 A", 
        "Category": null, 
        "True Load": "1.45 hp", 
        "Ways": 1, 
        "CKT_Wire Neutral Size_CEDT": "#10", 
        "Circuit Number": "3", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 3, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "3", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "154' - 4\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L2", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#10, 1#10G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#10", 
        "Apparent Load": "1080 VA", 
        "Voltage Drop Percentage_CED": "0.02778", 
        "Load Name": "TV TRUSS", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TV TRUSS", 
        "C Connected": "1080 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "9 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuL", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "9 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "154' - 4\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "1080 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "35 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "9 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "1.45 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.11876", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "9 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#10", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#10, 1-#10, 1-#10", 
        "Start Slot": 3, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "3"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TV TRUSS", 
      "apparent_load": 11625.023250046499, 
      "voltage": 1291.6692500051665, 
      "id": 7793043, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "5", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792690
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792693
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792694
        }
      ], 
      "panel": {
        "name": "L2", 
        "id": 7548608
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L2", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#8, 1#8G", 
        "True Current": "9 A", 
        "Category": null, 
        "True Load": "1.45 hp", 
        "Ways": 1, 
        "CKT_Wire Neutral Size_CEDT": "#8", 
        "Circuit Number": "5", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 3, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "2 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "5", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "169' - 4 7/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L2", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#8, 1#8G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#8", 
        "Apparent Load": "1080 VA", 
        "Voltage Drop Percentage_CED": "0.019814", 
        "Load Name": "TV TRUSS", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TV TRUSS", 
        "C Connected": "1080 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "9 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "9 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuK", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "169' - 4 7/32\"", 
        "Apparent Load Phase C": "1080 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "50 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "9 A", 
        "Type": null, 
        "True Load Phase C": "1.45 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.206", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "9 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#8", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 5, 
        "Type Name": null, 
        "Phase Label": "C", 
        "Slot Index": "5"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TV TRUSS", 
      "apparent_load": 11625.023250046499, 
      "voltage": 1291.6692500051665, 
      "id": 7793044, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "7", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792687
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792688
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792691
        }
      ], 
      "panel": {
        "name": "L2", 
        "id": 7548608
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L2", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#8, 1#8G", 
        "True Current": "9 A", 
        "Category": null, 
        "True Load": "1.45 hp", 
        "Ways": 3, 
        "CKT_Wire Neutral Size_CEDT": "#8", 
        "Circuit Number": "7", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 3, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "7", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "9 A", 
        "CKT_Length_CED": "184' - 4 19/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L2", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#8, 1#8G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#8", 
        "Apparent Load": "1080 VA", 
        "Voltage Drop Percentage_CED": "0.021573", 
        "Load Name": "TV TRUSS", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TV TRUSS", 
        "C Connected": "1080 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuJ", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "184' - 4 19/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1080 VA", 
        "Circuit Ampacity_CED": "50 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "9 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "1.45 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.206", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "9 A", 
        "Apparent Current Phase A": "9 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#8", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 7, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "7"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TV TRUSS", 
      "apparent_load": 11625.023250046499, 
      "voltage": 1291.6692500051665, 
      "id": 7793045, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "9", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792860
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792861
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792863
        }
      ], 
      "panel": {
        "name": "L2", 
        "id": 7548608
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L2", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#8, 1#8G", 
        "True Current": "9 A", 
        "Category": null, 
        "True Load": "1.45 hp", 
        "Ways": 3, 
        "CKT_Wire Neutral Size_CEDT": "#8", 
        "Circuit Number": "9", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 3, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "9", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "199' - 4 7/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L2", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#8, 1#8G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#8", 
        "Apparent Load": "1080 VA", 
        "Voltage Drop Percentage_CED": "0.023324", 
        "Load Name": "TV TRUSS", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TV TRUSS", 
        "C Connected": "1080 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "9 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuI", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "9 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "199' - 4 7/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "1080 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "50 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "9 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "1.45 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.206", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "9 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#8", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 9, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "9"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TV TRUSS", 
      "apparent_load": 11625.023250046499, 
      "voltage": 1291.6692500051665, 
      "id": 7793046, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "11", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792864
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792866
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792867
        }
      ], 
      "panel": {
        "name": "L2", 
        "id": 7548608
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L2", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#8, 1#8G", 
        "True Current": "9 A", 
        "Category": null, 
        "True Load": "1.45 hp", 
        "Ways": 3, 
        "CKT_Wire Neutral Size_CEDT": "#8", 
        "Circuit Number": "11", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 3, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "11", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "214' - 4\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L2", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#8, 1#8G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#8", 
        "Apparent Load": "1080 VA", 
        "Voltage Drop Percentage_CED": "0.025077", 
        "Load Name": "TV TRUSS", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TV TRUSS", 
        "C Connected": "1080 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "9 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "9 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuH", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "214' - 4\"", 
        "Apparent Load Phase C": "1080 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "50 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "9 A", 
        "Type": null, 
        "True Load Phase C": "1.45 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.206", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "9 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#8", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 11, 
        "Type Name": null, 
        "Phase Label": "C", 
        "Slot Index": "11"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TV TRUSS", 
      "apparent_load": 11625.023250046499, 
      "voltage": 1291.6692500051665, 
      "id": 7793047, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "13", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792848
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792869
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792870
        }
      ], 
      "panel": {
        "name": "L2", 
        "id": 7548608
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L2", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#8, 1#8G", 
        "True Current": "9 A", 
        "Category": null, 
        "True Load": "1.45 hp", 
        "Ways": 5, 
        "CKT_Wire Neutral Size_CEDT": "#8", 
        "Circuit Number": "13", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 3, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "13", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "9 A", 
        "CKT_Length_CED": "229' - 4 7/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L2", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#8, 1#8G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#8", 
        "Apparent Load": "1080 VA", 
        "Voltage Drop Percentage_CED": "0.026834", 
        "Load Name": "TV TRUSS", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TV TRUSS", 
        "C Connected": "1080 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuG", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "229' - 4 7/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1080 VA", 
        "Circuit Ampacity_CED": "50 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "9 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "1.45 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.206", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "9 A", 
        "Apparent Current Phase A": "9 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#8", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#8, 1-#8, 1-#8", 
        "Start Slot": 13, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "13"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TV TRUSS", 
      "apparent_load": 3875.0077500154998, 
      "voltage": 1291.6692500051665, 
      "id": 7793048, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "15", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall - TV", 
          "id": 7792849
        }
      ], 
      "panel": {
        "name": "L2", 
        "id": 7548608
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L2", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#12, 1#12G", 
        "True Current": "3 A", 
        "Category": null, 
        "True Load": "0.48 hp", 
        "Ways": 5, 
        "CKT_Wire Neutral Size_CEDT": "#12", 
        "Circuit Number": "15", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "15", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "234' - 4\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L2", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#12, 1#12G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#12", 
        "Apparent Load": "360 VA", 
        "Voltage Drop Percentage_CED": "0.023433", 
        "Load Name": "TV TRUSS", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TV TRUSS", 
        "C Connected": "360 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "3 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuV", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "3 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "234' - 4\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "360 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "25 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "3 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0.48 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.07486", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "3 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#12", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#12, 1-#12, 1-#12", 
        "Start Slot": 15, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "15"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "CIRC PUMP - (P-1)", 
      "apparent_load": 1614.5865625064582, 
      "voltage": 1291.6692500051665, 
      "id": 7793049, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "45", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Wall - With Stem", 
          "id": 7790658
        }
      ], 
      "panel": {
        "name": "L2", 
        "id": 7548608
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L2", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#12, 1#12G", 
        "True Current": "1 A", 
        "Category": null, 
        "True Load": "0.2 hp", 
        "Ways": 15, 
        "CKT_Wire Neutral Size_CEDT": "#12", 
        "Circuit Number": "45", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "C1", 
        "Number of Poles": 1, 
        "Voltage Drop": "1 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "45", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "100' - 8 25/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L2", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#12, 1#12G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#12", 
        "Apparent Load": "150 VA", 
        "Voltage Drop Percentage_CED": "0.004197", 
        "Load Name": "CIRC PUMP - (P-1)", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "CIRC PUMP - (P-1)", 
        "C Connected": "150 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "1 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "C1", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuU", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "1 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "100' - 8 25/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "150 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "25 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "1 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0.2 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.07486", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "1 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#12", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#12, 1-#12, 1-#12", 
        "Start Slot": 45, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "45"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "IT RACK", 
      "apparent_load": 3875.0077500154998, 
      "voltage": 1291.6692500051665, 
      "id": 7793050, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "23", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall", 
          "id": 7792833
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Quad Wall", 
          "id": 7792834
        }
      ], 
      "panel": {
        "name": "L3", 
        "id": 7548607
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L3", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#12, 1#12G", 
        "True Current": "3 A", 
        "Category": null, 
        "True Load": "0.48 hp", 
        "Ways": 7, 
        "CKT_Wire Neutral Size_CEDT": "#12", 
        "Circuit Number": "23", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 2, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "0 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "25", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "38' - 4 19/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L3", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#12, 1#12G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#12", 
        "Apparent Load": "360 VA", 
        "Voltage Drop Percentage_CED": "0.003838", 
        "Load Name": "IT RACK", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "IT RACK", 
        "C Connected": "360 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "3 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "3 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuT", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "38' - 4 19/32\"", 
        "Apparent Load Phase C": "360 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "25 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "3 A", 
        "Type": null, 
        "True Load Phase C": "0.48 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.07486", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "3 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#12", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#12, 1-#12, 1-#12", 
        "Start Slot": 23, 
        "Type Name": null, 
        "Phase Label": "C", 
        "Slot Index": "23"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "CHECK-IN TABLETS", 
      "apparent_load": 11625.023250046499, 
      "voltage": 1291.6692500051665, 
      "id": 7793051, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "25", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792725
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792726
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792727
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792728
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792729
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792730
        }
      ], 
      "panel": {
        "name": "L3", 
        "id": 7548607
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L3", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#12, 1#12G", 
        "True Current": "9 A", 
        "Category": null, 
        "True Load": "1.45 hp", 
        "Ways": 9, 
        "CKT_Wire Neutral Size_CEDT": "#12", 
        "Circuit Number": "25", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 6, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "3 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "27", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "9 A", 
        "CKT_Length_CED": "72' - 3 1/2\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "NC Connected": "1080 VA", 
        "CKT_Panel_CEDT": "L3", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#12, 1#12G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#12", 
        "Apparent Load": "1080 VA", 
        "Voltage Drop Percentage_CED": "0.021688", 
        "Load Name": "CHECK-IN TABLETS", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "CHECK-IN TABLETS", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuS", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "72' - 3 1/2\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "1080 VA", 
        "Circuit Ampacity_CED": "25 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "9 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "1.45 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.07486", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "9 A", 
        "Apparent Current Phase A": "9 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#12", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "NC", 
        "Wire Size": "1-#12, 1-#12, 1-#12", 
        "Start Slot": 25, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "25"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "BACKWRAP RECEPT", 
      "apparent_load": 9687.5193750387498, 
      "voltage": 1291.6692500051665, 
      "id": 7793052, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "27", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792664
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792666
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792667
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7838254
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7924518
        }
      ], 
      "panel": {
        "name": "L3", 
        "id": 7548607
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L3", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#12, 1#12G", 
        "True Current": "8 A", 
        "Category": null, 
        "True Load": "1.21 hp", 
        "Ways": 9, 
        "CKT_Wire Neutral Size_CEDT": "#12", 
        "Circuit Number": "27", 
        "REC Connected": "360 VA", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 5, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "2 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "29", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "50' - 2 3/8\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L3", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#12, 1#12G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#12", 
        "Apparent Load": "900 VA", 
        "Voltage Drop Percentage_CED": "0.01004", 
        "Load Name": "BACKWRAP RECEPT", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "BACKWRAP RECEPT", 
        "C Connected": "540 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "8 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuR", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "8 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "50' - 2 3/8\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "900 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "25 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "8 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "1.21 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.07486", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "6 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#12", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "REC; C", 
        "Wire Size": "1-#12, 1-#12, 1-#12", 
        "Start Slot": 27, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "27"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TV - BLACK CARD SUITE", 
      "apparent_load": 2690.9776041774303, 
      "voltage": 1291.6692500051665, 
      "id": 7793053, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "29", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792753
        }
      ], 
      "panel": {
        "name": "L3", 
        "id": 7548607
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L3", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#12, 1#12G", 
        "True Current": "2 A", 
        "Category": null, 
        "True Load": "0.34 hp", 
        "Ways": 9, 
        "CKT_Wire Neutral Size_CEDT": "#12", 
        "Circuit Number": "29", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "1 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "31", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "61' - 6 7/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L3", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#12, 1#12G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#12", 
        "Apparent Load": "250 VA", 
        "Voltage Drop Percentage_CED": "0.004273", 
        "Load Name": "TV - BLACK CARD SUITE", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TV - BLACK CARD SUITE", 
        "C Connected": "250 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "2 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "2 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuQ", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "61' - 6 7/16\"", 
        "Apparent Load Phase C": "250 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "25 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "2 A", 
        "Type": null, 
        "True Load Phase C": "0.34 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.07486", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "2 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#12", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#12, 1-#12, 1-#12", 
        "Start Slot": 29, 
        "Type Name": null, 
        "Phase Label": "C", 
        "Slot Index": "29"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "TV - WOMEN LOCKER RM", 
      "apparent_load": 2690.9776041774303, 
      "voltage": 1291.6692500051665, 
      "id": 7793054, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "37", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall - GFCI", 
          "id": 7792873
        }
      ], 
      "panel": {
        "name": "L2", 
        "id": 7548608
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L2", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#12, 1#12G", 
        "True Current": "2 A", 
        "Category": null, 
        "True Load": "0.34 hp", 
        "Ways": 13, 
        "CKT_Wire Neutral Size_CEDT": "#12", 
        "Circuit Number": "37", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 1, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "1 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "37", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "2 A", 
        "CKT_Length_CED": "111' - 1 3/4\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L2", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#12, 1#12G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#12", 
        "Apparent Load": "250 VA", 
        "Voltage Drop Percentage_CED": "0.007719", 
        "Load Name": "TV - WOMEN LOCKER RM", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "TV - WOMEN LOCKER RM", 
        "C Connected": "250 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuP", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "111' - 1 3/4\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "250 VA", 
        "Circuit Ampacity_CED": "25 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "2 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0.34 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.07486", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "2 A", 
        "Apparent Current Phase A": "2 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#12", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#12, 1-#12, 1-#12", 
        "Start Slot": 37, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "37"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "CHECK-IN RECEPT", 
      "apparent_load": 5812.5116250232495, 
      "voltage": 1291.6692500051665, 
      "id": 7793055, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "16", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792658
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792661
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7813045
        }
      ], 
      "panel": {
        "name": "L3", 
        "id": 7548607
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L3", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#12, 1#12G", 
        "True Current": "5 A", 
        "Category": null, 
        "True Load": "0.72 hp", 
        "Ways": 6, 
        "CKT_Wire Neutral Size_CEDT": "#12", 
        "Circuit Number": "16", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 3, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "1 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "35", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "51' - 11 3/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L3", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#12, 1#12G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#12", 
        "Apparent Load": "540 VA", 
        "Voltage Drop Percentage_CED": "0.007788", 
        "Load Name": "CHECK-IN RECEPT", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "CHECK-IN RECEPT", 
        "C Connected": "540 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "5 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41MruuO", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "5 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "51' - 11 3/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "540 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "25 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "5 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0.72 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.07486", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "5 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#12", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#12, 1-#12, 1-#12", 
        "Start Slot": 16, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "16"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "RECEPTION TVs", 
      "apparent_load": 8072.9328125322909, 
      "voltage": 1291.6692500051665, 
      "id": 7793056, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "31", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792682
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792732
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7792735
        }
      ], 
      "panel": {
        "name": "L3", 
        "id": 7548607
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L3", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#12, 1#12G", 
        "True Current": "6 A", 
        "Category": null, 
        "True Load": "1.01 hp", 
        "Ways": 11, 
        "CKT_Wire Neutral Size_CEDT": "#12", 
        "Circuit Number": "31", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 3, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "2 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "37", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "6 A", 
        "CKT_Length_CED": "62' - 5 29/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L3", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#12, 1#12G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#12", 
        "Apparent Load": "750 VA", 
        "Voltage Drop Percentage_CED": "0.013019", 
        "Load Name": "RECEPTION TVs", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "RECEPTION TVs", 
        "C Connected": "750 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruud", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "62' - 5 29/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "750 VA", 
        "Circuit Ampacity_CED": "25 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "6 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "1.01 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.07486", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "6 A", 
        "Apparent Current Phase A": "6 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#12", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#12, 1-#12, 1-#12", 
        "Start Slot": 31, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "31"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "HYDRO MASSAGE", 
      "apparent_load": 7750.0155000309996, 
      "voltage": 1291.6692500051665, 
      "id": 7793057, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "33", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall - GFCI", 
          "id": 7792741
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall - GFCI", 
          "id": 7792744
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall - GFCI", 
          "id": 7792747
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall - GFCI", 
          "id": 7792750
        }
      ], 
      "panel": {
        "name": "L3", 
        "id": 7548607
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L3", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#12, 1#12G", 
        "True Current": "6 A", 
        "Category": null, 
        "True Load": "0.97 hp", 
        "Ways": 11, 
        "CKT_Wire Neutral Size_CEDT": "#12", 
        "Circuit Number": "33", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 4, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "2 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "39", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "77' - 2 19/32\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L3", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#12, 1#12G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#12", 
        "Apparent Load": "720 VA", 
        "Voltage Drop Percentage_CED": "0.015443", 
        "Load Name": "HYDRO MASSAGE", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "HYDRO MASSAGE", 
        "C Connected": "720 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "6 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruuc", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "6 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "77' - 2 19/32\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "720 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "25 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "6 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0.97 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.07486", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "6 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#12", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#12, 1-#12, 1-#12", 
        "Start Slot": 33, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "33"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "WOMENS RESTROOM SINKS", 
      "apparent_load": 5812.5116250232495, 
      "voltage": 1291.6692500051665, 
      "id": 7793058, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "21", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall - GFCI", 
          "id": 7792814
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall - GFCI", 
          "id": 7792816
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall - GFCI", 
          "id": 7792818
        }
      ], 
      "panel": {
        "name": "L2", 
        "id": 7548608
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L2", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#12, 1#12G", 
        "True Current": "5 A", 
        "Category": null, 
        "True Load": "0.72 hp", 
        "Ways": 7, 
        "CKT_Wire Neutral Size_CEDT": "#12", 
        "Circuit Number": "21", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 3, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "1 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "21", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "0 A", 
        "CKT_Length_CED": "76' - 5 11/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L2", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#12, 1#12G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#12", 
        "Apparent Load": "540 VA", 
        "Voltage Drop Percentage_CED": "0.011471", 
        "Load Name": "WOMENS RESTROOM SINKS", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "WOMENS RESTROOM SINKS", 
        "C Connected": "540 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "5 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruub", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "5 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "76' - 5 11/16\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "540 VA", 
        "Apparent Load Phase A": "0 VA", 
        "Circuit Ampacity_CED": "25 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "5 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0.72 hp", 
        "True Load Phase A": "0 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.07486", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "5 A", 
        "Apparent Current Phase A": "0 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#12", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#12, 1-#12, 1-#12", 
        "Start Slot": 21, 
        "Type Name": null, 
        "Phase Label": "B", 
        "Slot Index": "21"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "REST RM VANITY RCPTS", 
      "apparent_load": 7750.0155000309996, 
      "voltage": 1291.6692500051665, 
      "id": 7793059, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "19", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall - GFCI", 
          "id": 7792789
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall - GFCI", 
          "id": 7792791
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall - GFCI", 
          "id": 7792815
        }, 
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall - GFCI", 
          "id": 7792817
        }
      ], 
      "panel": {
        "name": "L2", 
        "id": 7548608
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L2", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#12, 1#12G", 
        "True Current": "6 A", 
        "Category": null, 
        "True Load": "0.97 hp", 
        "Ways": 7, 
        "CKT_Wire Neutral Size_CEDT": "#12", 
        "Circuit Number": "19", 
        "CKT_Wire Neutral Quantity_CED": 1, 
        "CKT_Include Neutral_CED": 0, 
        "Number of Elements": 4, 
        "CKT_Schedule Notes_CEDT": "", 
        "Number of Poles": 1, 
        "Voltage Drop": "2 V", 
        "Comments": null, 
        "CKT_Circuit Number_CEDT": "19", 
        "Wire Type": {
          "name": "", 
          "id": 784886
        }, 
        "Family Name": null, 
        "True Current Phase A": "6 A", 
        "CKT_Length_CED": "79' - 4 11/16\"", 
        "SLD_Symbol ID_CED": null, 
        "Appears in Schedule": 0, 
        "# of Ground Conductors": 1, 
        "CKT_Panel_CEDT": "L2", 
        "Conduit and Wire Size_CEDT": "3/4\"C-(2#12, 1#12G)", 
        "Edited by": "", 
        "Export to IFC As": null, 
        "CKT_Wire Hot Size_CEDT": "#12", 
        "Apparent Load": "720 VA", 
        "Voltage Drop Percentage_CED": "0.015878", 
        "Load Name": "REST RM VANITY RCPTS", 
        "SC_Circuit ElementId": null, 
        "Voltage": "120 V", 
        "Workset": 2307, 
        "Design Option": "Main Model", 
        "CKT_Load Name_CEDT": "REST RM VANITY RCPTS", 
        "C Connected": "720 VA", 
        "Identity Mark": null, 
        "Conduit Type_CEDT": "EMT", 
        "Family and Type": null, 
        "Apparent Current Phase B": "0 A", 
        "Power Factor State": 1, 
        "CKT_Wire Isolated Ground Quantity_CED": 0, 
        "CKT_Rating_CED": "20 A", 
        "Wire Temparature Rating_CEDT": "75 C", 
        "Schedule Circuit Notes": "", 
        "Power Factor": "1", 
        "True Current Phase C": "0 A", 
        "Conduit Size_CEDT": "3/4\"C", 
        "CKT_Number of Sets_CED": 1, 
        "Family": null, 
        "Image": null, 
        "Load Classification Abbreviation": "", 
        "Apparent Current Phase C": "0 A", 
        "# of Runs": 1, 
        "Contactor Description_CEDT": null, 
        "IfcGUID": "0sgyu8AmX7HgrME41Mruua", 
        "IFC Predefined Type": null, 
        "CKT_Wire Isolated Ground Size_CEDT": "", 
        "# of Hot Conductors": 1, 
        "True Current Phase B": "0 A", 
        "CKT_Wire Hot Quantity_CED": 1, 
        "Frame": "400 A", 
        "Contactor ID_CEDT": null, 
        "Type Id": null, 
        "Wire Insulation_CEDT": "THWN", 
        "Length": "79' - 4 11/16\"", 
        "Apparent Load Phase C": "0 VA", 
        "Apparent Load Phase B": "0 VA", 
        "Apparent Load Phase A": "720 VA", 
        "Circuit Ampacity_CED": "25 A", 
        "System Type": 6, 
        "EQU_Panel Name_CEDT": null, 
        "Export to IFC": 0, 
        "# of Neutral Conductors": 1, 
        "CKT_Include Isolated Ground_CED": 0, 
        "Wire Idendity Mark_CEDT": null, 
        "Apparent Current": "6 A", 
        "Type": null, 
        "True Load Phase C": "0 hp", 
        "True Load Phase B": "0 hp", 
        "True Load Phase A": "0.97 hp", 
        "Connection Type": 1, 
        "Conduit Fill Percentage_CED": "0.07486", 
        "Balanced Load": 0, 
        "SLD_Component ID_CED": null, 
        "Circuit Load Current_CED": "6 A", 
        "Apparent Current Phase A": "6 A", 
        "CKT_Number of Wires_CED": 2, 
        "CKT_Wire Ground Size_CEDT": "#12", 
        "SC_Panel ElementId": null, 
        "Wire Material_CEDT": "CU", 
        "Rating": "20 A", 
        "Load Classification": "C", 
        "Wire Size": "1-#12, 1-#12, 1-#12", 
        "Start Slot": 19, 
        "Type Name": null, 
        "Phase Label": "A", 
        "Slot Index": "19"
      }, 
      "rating": 20.0
    }, 
    {
      "system_type": "PowerCircuit", 
      "load_name": "MASSAGE CHAIRS - 103", 
      "apparent_load": 10763.910416709721, 
      "voltage": 1291.6692500051665, 
      "id": 7793060, 
      "class": "ElectricalSystem", 
      "circuit_type": "Circuit", 
      "circuit_number": "39", 
      "elements_on_circuit": [
        {
          "category": "Electrical Fixtures", 
          "name": "Duplex Wall", 
          "id": 7888852
        }
      ], 
      "panel": {
        "name": "L4", 
        "id": 7548492
      }, 
      "poles": 1, 
      "instance_params": {
        "Panel": "L4", 
        "CKT_Frame_CED": "400 A", 
        "CKT_Circuit Type_CEDT": "BRANCH", 
        "Schedule Sort Order": null, 
        "CKT_Wire Ground Quantity_CED": 1, 
        "CKT_User Override_CED": 0, 
        "Wire Size_CEDT": "2#8, 1#8G", 
        "True Current": "8 A", 
        "Category": null, 
        "True Load": "1.34 hp", 
        "Ways": 13, 
        "CKT_Wire Neutral Size_CEDT": "#8", 
        "Circuit Number": "39", 
